<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#1A1A1A">
<script src="/assets/tracking.js"></script>
<title>Construction Document Review Services for Data Center Builds: What Changes When Power and Cooling Drive the Set — Preempt Global</title>
<meta name="description" content="Construction document review services for data centers have to start with power and cooling, not the building. Here's what a review checks first when MEP drives the set.">
<link rel="canonical" href="https://preemptglobal.com/blog/construction-document-review-services-data-center-builds-power-cooling/">
<link rel="icon" type="image/x-icon" href="/assets/favicons/favicon.ico">
<link rel="icon" type="image/png" sizes="16x16" href="/assets/favicons/favicon-16x16.png">
<link rel="icon" type="image/png" sizes="32x32" href="/assets/favicons/favicon-32x32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/assets/favicons/apple-touch-icon.png">
<link rel="icon" type="image/png" sizes="192x192" href="/assets/favicons/android-chrome-192x192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/assets/favicons/android-chrome-512x512.png">

<!-- Open Graph / Twitter -->
<meta property="og:type" content="article">
<meta property="og:title" content="Construction Document Review Services for Data Center Builds: What Changes When Power and Cooling Drive the Set">
<meta property="og:description" content="Construction document review services for data centers have to start with power and cooling, not the building. Here's what a review checks first when MEP drives the set.">
<meta property="og:url" content="https://preemptglobal.com/blog/construction-document-review-services-data-center-builds-power-cooling/">
<meta property="og:image" content="https://preemptglobal.com/assets/images/preempt_global_logo.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Construction Document Review Services for Data Center Builds: What Changes When Power and Cooling Drive the Set">
<meta name="twitter:description" content="Construction document review services for data centers have to start with power and cooling, not the building. Here's what a review checks first when MEP drives the set.">
<meta name="twitter:image" content="https://preemptglobal.com/assets/images/preempt_global_logo.png">

<script src="https://cdn.tailwindcss.com"></script>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo+Black&family=Inter:wght@400;500;600;700;800&family=IBM+Plex+Mono:wght@400;500;600;700&display=swap" rel="stylesheet">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Construction Document Review Services for Data Center Builds: What Changes When Power and Cooling Drive the Set",
  "description": "Construction document review services for data centers have to start with power and cooling, not the building. Here's what a review checks first when MEP drives the set.",
  "datePublished": "2026-10-11",
  "dateModified": "2026-10-11",
  "image": "https://preemptglobal.com/assets/images/preempt_global_logo.png",
  "mainEntityOfPage": "https://preemptglobal.com/blog/construction-document-review-services-data-center-builds-power-cooling/",
  "author": {
    "@type": "Person",
    "name": "Joe Rossi"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Preempt Global"
  }
}
</script>

<style>
  * { box-sizing: border-box; }
  html { overflow-x: hidden; scroll-behavior: smooth; }
  body { margin: 0; font-family: "Inter", sans-serif; color: #1A1A1A; background: #FFFFFF; }

  :root {
    --orange: #FF5722;
    --orange-deep: #F4511E;
    --onyx: #1A1A1A;
    --white: #FFFFFF;
    --blueprint: #004B87;
    --caution: #FFD700;
  }

  .display { font-family: "Archivo Black", "Arial Black", sans-serif; letter-spacing: -0.02em; }
  .mono { font-family: "IBM Plex Mono", monospace; }

  .blueprint-grid {
    background-image: linear-gradient(rgba(0, 75, 135, 0.1) 1px, transparent 1px), linear-gradient(90deg, rgba(0, 75, 135, 0.1) 1px, transparent 1px);
    background-size: 28px 28px;
  }

  .hard-shadow-orange { box-shadow: 8px 8px 0 0 var(--orange); }
  .hard-shadow-sm { box-shadow: 5px 5px 0 0 var(--onyx); }

  .ruler-top {
    background-image: repeating-linear-gradient(90deg, rgba(255, 255, 255, 0.35) 0px, rgba(255, 255, 255, 0.35) 2px, transparent 2px, transparent 40px), repeating-linear-gradient(90deg, rgba(255, 255, 255, 0.15) 0px, rgba(255, 255, 255, 0.15) 2px, transparent 2px, transparent 8px);
    height: 14px;
  }

  .hover-underline:hover { text-decoration-line: underline; text-decoration-style: solid; text-decoration-color: var(--blueprint); text-decoration-thickness: 2px; text-underline-offset: 4px; }

  /* ===================== ARTICLE BODY (content generated by build.py) ===================== */
  .article-body { font-size: 17px; line-height: 1.75; color: rgba(26,26,26,.88); max-width: 720px; margin: 0 auto; }
  .article-body p { margin: 0 0 24px; }
  .article-body p.lede-p { font-size: 19px; line-height: 1.65; color: rgba(26,26,26,.65); }
  .article-body strong { color: var(--onyx); font-weight: 700; }
  .article-body h2 {
    font-family: "Archivo Black", "Arial Black", sans-serif; letter-spacing: -0.01em;
    font-weight: 400; font-size: clamp(24px, 3.4vw, 30px); line-height: 1.15; color: var(--onyx);
    margin: 48px 0 18px; padding-top: 4px; border-top: 2px solid var(--onyx); padding-top: 20px;
  }
  .article-body h2:first-child { margin-top: 0; }
  .article-body h3 {
    font-family: "Archivo Black", "Arial Black", sans-serif; letter-spacing: -0.01em;
    font-weight: 400; font-size: clamp(18px, 2.4vw, 21px); line-height: 1.3; color: var(--onyx);
    margin: 34px 0 12px;
  }
  .article-body ul, .article-body ol { margin: 0 0 24px; padding-left: 22px; }
  .article-body li { margin-bottom: 10px; line-height: 1.65; }
  .article-body a.inline-link { color: var(--orange-deep); text-decoration: underline; text-underline-offset: 2px; font-weight: 600; }
  .article-body a.inline-link:hover { color: var(--orange); }
  .article-body img { max-width: 100%; display: block; margin: 8px 0 26px; border: 2px solid var(--onyx); }

  .pull-quote {
    margin: 40px 0; padding: 24px 26px; border: 2px solid var(--onyx); border-left: 6px solid var(--orange);
    background: #FFFFFF; font-weight: 700; font-size: 19px; line-height: 1.5; color: var(--onyx);
  }

  .callout { margin: 34px 0; background: #FFFFFF; border: 2px solid var(--onyx); box-shadow: 5px 5px 0 0 var(--onyx); padding: 22px 24px; }
  .callout .cl-label {
    font-family: "IBM Plex Mono", monospace; font-size: 11px; letter-spacing: .1em; text-transform: uppercase;
    color: var(--orange-deep); font-weight: 700; margin-bottom: 10px;
  }
  .callout p { margin: 0; font-size: 15px; color: rgba(26,26,26,.75); line-height: 1.65; }
  .callout p:last-child { margin: 0; }

  .mini-report {
    background: #FFFFFF; border: 2px solid var(--onyx); box-shadow: 5px 5px 0 0 var(--onyx);
    padding: 0; margin: 34px 0; overflow: hidden;
  }
  .mini-report .rh {
    display: flex; justify-content: space-between; align-items: baseline; gap: 12px;
    background: var(--onyx); color: #fff; padding: 12px 18px;
  }
  .mini-report .rh .title { font-family: "IBM Plex Mono", monospace; font-weight: 700; font-size: 11.5px; letter-spacing: .08em; text-transform: uppercase; }
  .mini-report .rh .meta { font-family: "IBM Plex Mono", monospace; font-size: 10.5px; color: rgba(255,255,255,.55); }
  .mini-row {
    font-family: "IBM Plex Mono", monospace; font-size: 12.5px; display: flex; justify-content: space-between;
    padding: 11px 18px; border-top: 1px solid rgba(26,26,26,.12); gap: 12px;
  }
  .mini-row .k { color: rgba(26,26,26,.55); }
  .mini-row .v { font-weight: 600; text-align: right; }
  .mini-row .v.hot { color: var(--orange-deep); font-weight: 700; }

  hr.divider { border: none; border-top: 2px solid var(--onyx); margin: 48px 0; }

  /* ===================== FEATURE IMAGE (hand-authored SVG snippets) ===================== */
  .feature-art { max-width: 900px; margin: 32px auto 0; padding: 0 20px; }
  @media (min-width: 640px) { .feature-art { padding: 0 32px; } }
  .feature-art .frame { background: var(--onyx); border: 2px solid var(--onyx); position: relative; min-height: 220px; overflow: hidden; }
  .feature-art svg { position: absolute; inset: 0; width: 100%; height: 100%; }
  .feature-cap { margin-top: 10px; font-family: "IBM Plex Mono", monospace; font-size: 12px; color: rgba(26,26,26,.5); }

  .takeaways { margin: 44px 0; background: var(--onyx); padding: 30px 32px; color: #fff; border-top: 4px solid var(--orange); }
  .takeaways h3 {
    color: #fff; margin: 0 0 18px; font-size: 15px; font-family: "IBM Plex Mono", monospace;
    letter-spacing: .08em; text-transform: uppercase; font-weight: 700;
  }
  .takeaways ul { margin: 0; padding: 0; list-style: none; }
  .takeaways li {
    font-size: 14.5px; line-height: 1.6; padding: 10px 0 10px 28px; position: relative;
    border-top: 1px solid rgba(255,255,255,.15); color: rgba(255,255,255,.85);
  }
  .takeaways li:first-child { border-top: none; }
  .takeaways li::before { content: "✓"; position: absolute; left: 0; top: 10px; color: var(--orange); font-weight: 700; }

  @media (max-width: 640px) {
    .article-body { font-size: 16px; }
    .callout, .pull-quote, .mini-report, .takeaways { margin: 28px 0; }
  }
</style>
</head>

<body>
  <div class="bg-[#1A1A1A] text-white mono text-[11px] tracking-widest px-4 py-1.5 flex justify-between items-center border-b-2 border-[#FF5722]"><span>FIELD NOTES: Data Centers</span><span class="hidden sm:inline">SCALE: 1:1 · STATUS: <span class="text-[#FFD700]">LIVE</span></span></div>
  <header class="border-b-2 border-[#1A1A1A] sticky top-0 bg-white z-40">
    <div class="max-w-[1400px] mx-auto flex items-center justify-between px-5 sm:px-8 py-4">
      <a href="/" class="flex items-center gap-2"><img src="/assets/images/preempt_global_logo.png" width="26" height="26" alt="Preempt Global logo" class="object-contain"><span class="display text-base whitespace-nowrap sm:text-xl">Preempt Global</span></a>
      <!-- NAV_DESKTOP:START --><nav class="hidden lg:flex items-center gap-8 mono text-[13px] tracking-wide uppercase"><a href="/#friction" class="hover-underline">What We Do</a><a href="/#process" class="hover-underline">How It Works</a><a href="/#about" class="hover-underline">About</a><a href="/pricing/" class="hover-underline">Pricing</a><div class="relative group"><button type="button" class="hover-underline flex items-center gap-1 uppercase">Comparisons<svg width="9" height="6" viewBox="0 0 9 6" fill="none" class="mt-0.5"><path d="M1 1L4.5 5L8 1" stroke="#1A1A1A" stroke-width="1.5"></path></svg></button><div class="invisible opacity-0 group-hover:visible group-hover:opacity-100 group-focus-within:visible group-focus-within:opacity-100 transition-opacity duration-150 absolute left-0 top-full pt-3 z-50"><div class="w-60 bg-white border-2 border-[#1A1A1A] hard-shadow-sm normal-case tracking-normal overflow-hidden"><a href="/vs-redicheck/" class="block px-4 py-3 border-b border-[#1A1A1A]/10 text-[13px] hover:bg-[#FF5722]/10">vs. RediCheck</a><a href="/vs-lighttable-ai/" class="block px-4 py-3 border-b border-[#1A1A1A]/10 text-[13px] hover:bg-[#FF5722]/10">vs. LightTable AI</a><a href="/vs-checkset/" class="block px-4 py-3 border-b border-[#1A1A1A]/10 text-[13px] hover:bg-[#FF5722]/10">vs. CHECKSET</a><a href="/vs-bim-clash/" class="block px-4 py-3 text-[13px] hover:bg-[#FF5722]/10">vs. BIM Clash Detection</a></div></div></div><a href="/#faq" class="hover-underline">FAQ</a><a href="/blog" class="hover-underline text-[#FF5722]">Blog</a></nav><!-- NAV_DESKTOP:END -->
      <div class="flex items-center gap-2 sm:gap-3">
        <a href="https://cal.com/preemptglobal/30min" target="_blank" rel="noopener noreferrer" class="mono text-[11px] sm:text-[12px] uppercase tracking-wide bg-[#FF5722] text-[#1A1A1A] font-bold px-3.5 sm:px-4 py-2.5 border-2 border-[#1A1A1A] hard-shadow-sm whitespace-nowrap"><span class="hidden sm:inline">BOOK YOUR MEETING</span><span class="sm:hidden">BOOK NOW</span></a>
        <button id="nav-toggle-btn" type="button" aria-controls="mobile-nav" aria-expanded="false" aria-label="Toggle navigation menu" class="lg:hidden inline-flex items-center justify-center w-10 h-10 shrink-0 border-2 border-[#1A1A1A]">
          <svg id="icon-bars" width="18" height="14" viewBox="0 0 18 14" fill="none"><path d="M0 1H18" stroke="#1A1A1A" stroke-width="2"></path><path d="M0 7H18" stroke="#1A1A1A" stroke-width="2"></path><path d="M0 13H18" stroke="#1A1A1A" stroke-width="2"></path></svg>
          <svg id="icon-close" class="hidden" width="16" height="16" viewBox="0 0 16 16" fill="none"><path d="M1 1L15 15" stroke="#1A1A1A" stroke-width="2"></path><path d="M15 1L1 15" stroke="#1A1A1A" stroke-width="2"></path></svg>
        </button>
      </div>
    </div>
    <!-- NAV_MOBILE:START --><nav id="mobile-nav" class="hidden lg:hidden bg-white border-t-2 border-[#1A1A1A]">
  <div class="max-w-[1400px] mx-auto flex flex-col mono text-[13px] tracking-wide uppercase px-5 sm:px-8">
    <a href="/#friction" class="py-3.5 border-b border-[#1A1A1A]/10">What We Do</a>
    <a href="/#process" class="py-3.5 border-b border-[#1A1A1A]/10">How It Works</a>
    <a href="/#about" class="py-3.5 border-b border-[#1A1A1A]/10">About</a>
    <a href="/pricing/" class="py-3.5 border-b border-[#1A1A1A]/10">Pricing</a><div class="border-b border-[#1A1A1A]/10 py-1.5"><p class="mono text-[10px] uppercase tracking-widest text-[#1A1A1A]/40 pt-2 pb-1">Comparisons</p><a href="/vs-redicheck/" class="block py-2 pl-3 normal-case tracking-normal text-[13px]">vs. RediCheck</a><a href="/vs-lighttable-ai/" class="block py-2 pl-3 normal-case tracking-normal text-[13px]">vs. LightTable AI</a><a href="/vs-checkset/" class="block py-2 pl-3 normal-case tracking-normal text-[13px]">vs. CHECKSET</a><a href="/vs-bim-clash/" class="block py-2 pb-2.5 pl-3 normal-case tracking-normal text-[13px]">vs. BIM Clash Detection</a></div>
    <a href="/#faq" class="py-3.5 border-b border-[#1A1A1A]/10">FAQ</a><a href="/blog" class="py-3.5 text-[#FF5722]">Blog</a>
  </div>
</nav><!-- NAV_MOBILE:END -->
  </header>

  <div class="max-w-[1400px] mx-auto px-5 sm:px-8">
    <p class="mono text-[12px] text-[#1A1A1A]/50 pt-6 flex gap-2 flex-wrap"><a href="/" class="hover-underline">Home</a><span>／</span><a href="/blog" class="hover-underline">Blog</a><span>／</span><span class="text-[#1A1A1A]/70">Data Centers</span></p>
  </div>

  <!-- ============ ARTICLE HEADER ============ -->
  <section class="max-w-[1400px] mx-auto px-5 sm:px-8 pt-6 pb-2">
    <div class="max-w-[720px] mx-auto">
      <div class="flex flex-wrap gap-2 mb-6">
        <span class="mono text-[11px] uppercase tracking-widest text-[#1A1A1A]/70 border-2 border-[#1A1A1A]/15 px-3 py-1">Data Centers</span>
        <span class="mono text-[11px] uppercase tracking-widest text-[#1A1A1A]/70 border-2 border-[#1A1A1A]/15 px-3 py-1">Document Review</span>
        <span class="mono text-[11px] uppercase tracking-widest text-[#1A1A1A]/70 border-2 border-[#1A1A1A]/15 px-3 py-1">Coordination</span>
      </div>

      <h1 class="display leading-[1.02] break-words text-[8vw] sm:text-[40px] lg:text-[44px] text-[#1A1A1A]">Construction Document Review Services for Data Center Builds: What Changes When Power and Cooling Drive the Set</h1>

      <p class="mt-6 text-[18px] sm:text-[19px] leading-relaxed text-[#1A1A1A]/65 max-w-[640px]">On most buildings the architecture sets the frame and the systems fit inside it. On a data center it runs the other way: electrical and mechanical systems set the frame, and the building has to hold them. A document review scoped for a standard commercial set starts in the wrong place.</p>

      <div class="mt-8 flex items-center gap-4 border-t-2 border-b-2 border-[#1A1A1A] py-4 flex-wrap">
        <span class="inline-flex items-center justify-center w-11 h-11 bg-[#1A1A1A] text-white font-bold text-[13px] shrink-0 mono">JR</span>
        <div>
          <div class="font-bold text-[14.5px]">Joe Rossi</div>
          <div class="mono text-[12px] text-[#1A1A1A]/50 uppercase tracking-wide">Founding Principal</div>
        </div>
        <div class="mono text-[12.5px] text-[#1A1A1A]/50 sm:ml-auto flex gap-3 flex-wrap items-center">
          <time datetime="2026-10-11">October 11, 2026</time><span class="text-[#1A1A1A]/25">·</span><span>10 min read</span>
        </div>
      </div>
    </div>
  </section>

  

  <!-- ============ ARTICLE BODY ============ -->
  <article class="max-w-[1400px] mx-auto px-5 sm:px-8 pt-10 pb-4">
    <div class="article-body">

  <p class="lede-p">Construction document review services for a standard commercial building start with the architecture: does the structural grid match the plan, do the risers land in the shafts, does the spec match the drawing. On a data center, that order flips. Power and cooling decide the footprint, the floor loads, the ceiling heights, and the yard layout, and the architecture is drawn to hold what the electrical and mechanical engineers need. A review that starts with the architectural sheets and works outward is starting at the wrong end of the set.</p>

  <h2>Why the Review Starts With Power and Cooling</h2>

  <p>In a typical office or warehouse set, a coordination conflict is usually one trade's work running into another's. In a data center the same conflicts exist, but they sit on top of something else: a capacity requirement. The set has to deliver a stated amount of power and a stated amount of heat rejection, to every hall, with a stated amount of redundancy. If one sheet quietly shrinks a pad, a duct bank, or a chilled water pipe, the building may still be coordinated on paper and still miss its capacity target.</p>

  <p>That changes what a document review has to trace. Beyond "do these two sheets agree," the question becomes "does the path from utility to rack, and from rack back out to heat rejection, show up complete and consistent across every discipline that touches it?" We covered why this asset class generates more conflicts than most in <a class="inline-link" href="/blog/data-center-constructability-review-consultant/">why data centers need a constructability review</a>. This post is about what that means for the scope of a review.</p>

  <h2>Follow the Power Path Sheet by Sheet</h2>

  <p>The electrical path runs from the utility service through switchgear, generators, and UPS to the distribution in each hall. A review follows that path across the electrical one-lines, the site plan, the architectural plans, and the structural sheets, and checks that every piece shows up in each place it should.</p>

  <ul>
    <li><strong>Equipment rooms and yards.</strong> Switchgear, generator, and UPS rooms or pads should have clearances, door sizes, and structural supports that match the equipment shown on the electrical sheets. A one-line that calls for a larger lineup than the room was drawn for is a finding.</li>
    <li><strong>Redundancy paths.</strong> If the design calls for redundant feeds (N+1 or 2N), a review checks that the two paths are physically separate where the design says they are. Duct banks, cable trays, and shafts that look independent on the one-line can end up sharing a route on the plans.</li>
    <li><strong>Generator and fuel systems.</strong> Exhaust routing, fuel storage, fill locations, and the structural support for tanks and pads cross three or four disciplines. Each discipline's sheet tends to be right on its own terms. The conflict shows up in the overlay.</li>
    <li><strong>Owner-furnished or long-lead equipment.</strong> Where the owner buys major equipment directly, the set often carries an assumed size and weight from an earlier submittal. A review checks that the room, the pad, and the access path were drawn to the equipment actually selected, not a placeholder.</li>
  </ul>

  <h2>Cooling Is Now a Structural Question Too</h2>

  <p>Cooling used to be a mechanical coordination problem: ducts, pipes, and units that had to fit in the space. With higher rack densities and liquid cooling, it has become a structural and architectural problem as well.</p>

  <p>Sources put the practical ceiling for air cooling at roughly 20 to 30 kW per rack, and the move to liquid cooling is generally discussed as a decision to make beyond about 20 kW (<a class="inline-link" href="https://chatsworth.com/en-us/documents/white-papers/power_densities_dc_cabinets_wp">Chatsworth</a>). AFCOM's 2026 report, as <a class="inline-link" href="https://www.engineeringnews.co.za/print-version/designing-the-modern-ai-cooling-stack-2026-08-21">summarized by Schneider Electric</a>, found average rack density climbing from 16 kW to 27 kW in a single year, and AI-focused designs run well above that. Which of those densities a given project designs for is the owner's call. What matters for the review is that the set has to be consistent with whichever one was chosen.</p>

  <p>Liquid cooling raises floor loading. JLL's analyst notes that keeping the same compute in the same footprint pushes the load from roughly 12–15 kPa to at least 20 kPa (<a class="inline-link" href="https://www.jll.com/en-ch/insights/liquid-cooling-enters-the-mainstream-in-data-centers">JLL</a>). If the structural sheets were set for an air-cooled hall and the mechanical sheets show coolant distribution units, manifolds, and liquid-cooled racks, those two sets of drawings disagree about what the floor carries, and neither one is wrong by itself.</p>

<div class="callout">
  <div class="cl-label">Worth knowing</div>
  <p>A NASA Ames case study described a 108 kW liquid-cooled system that had to be placed on the concrete subfloor because the data center's raised floor was not rated for its weight. The load was known. The floor rating and the equipment selection had not been checked against each other.</p>
</div>

  <p>The cooling checks that belong in a data center review scope:</p>

  <ol>
    <li><strong>Floor and slab loads against equipment weights.</strong> Confirm the structural design loads cover the heaviest rack, CDU, and chiller configuration shown on the mechanical and electrical sheets, including filled-weight for liquid systems.</li>
    <li><strong>Piping routes against structure.</strong> Chilled water and coolant mains are large and heavy. Check that routes clear beams, trusses, and slab openings, and that penetrations are shown on the structural sheets, not just the mechanical ones.</li>
    <li><strong>Ceiling and plenum heights.</strong> The space above and below the white space is shared by ductwork, cable trays, piping, fire protection, and lighting. A review overlays all of them against the clear height the architectural sections show.</li>
    <li><strong>Heat rejection on the roof or in the yard.</strong> Dry coolers, chillers, and cooling towers need structural support, service clearance, and piping access. Check these against both the site plan and the roof framing.</li>
    <li><strong>Leak and drainage provisions.</strong> With liquid in the hall, floor drains, leak detection, and containment have to appear on the architectural, plumbing, and controls sheets consistently.</li>
  </ol>

  <h2>Where Disciplines Hand Off Without Agreeing</h2>

  <p>Most findings on a data center set sit at handoffs. A few that come up repeatedly:</p>

  <ul>
    <li><strong>Fire protection and cooling.</strong> Clean-agent or pre-action systems, smoke detection, and air handling shutdown sequences touch the fire protection, mechanical, electrical, and controls sheets. Each discipline can show its own piece correctly while the sequence of operations doesn't match across them.</li>
    <li><strong>Controls and the power path.</strong> Monitoring points, transfer sequences, and generator start logic live in the controls and electrical specs. A review checks that the spec section and the drawings describe the same sequence.</li>
    <li><strong>Specs against drawings.</strong> On a MEP-heavy set the spec carries a lot of the performance requirement. <a class="inline-link" href="/blog/spec-vs-drawing-conflicts/">Spec vs. drawing conflicts</a> are worth more attention here, because the equipment lists in the spec, the schedules on the drawings, and the one-line often disagree on a rating or a quantity.</li>
    <li><strong>Phasing.</strong> Many data centers are built in halls or phases, with later phases energized while earlier ones are live. The set has to show what is built now, what is stubbed for later, and how the live and construction areas stay separate.</li>
  </ul>

  <p>If the project is a conversion rather than a new building, the same scope applies with another layer on top. We wrote about that in <a class="inline-link" href="/blog/mep-structural-conflicts-data-center-retrofits/">MEP/structural conflicts on data center retrofits</a>.</p>

  <h2>What This Does to the Scope of a Review</h2>

  <p>A review scoped for a typical commercial building usually spends most of its time on architectural and structural coordination with MEP as one discipline among several. On a data center, MEP is most of the set. That affects how the review is organized: it follows systems end to end rather than disciplines one at a time, it weights electrical and mechanical sheets heavily, and it checks capacity claims instead of just checking that sheets agree. For the general picture of what a review covers, see <a class="inline-link" href="/blog/construction-document-review-services/">what's actually in scope for construction document review services</a>. The data center version keeps all of that and adds the power and cooling paths as the primary thing to trace.</p>

  <p>It also changes why the review matters commercially. Data center schedules tend to be tight, and equipment is often ordered before the set is final. A coordination error caught at document stage is a revision to a drawing. The same error found after equipment is on site can mean re-sizing a pad, re-routing a main, or re-ordering equipment. For how change order exposure compares across project types, see <a class="inline-link" href="/blog/average-change-order-percentage-data-centers-multifamily-healthcare/">average change order percentage on data centers, multifamily, and healthcare</a>.</p>

<div class="takeaways">
  <h3>Key takeaways</h3>
  <ul>
    <li>On a data center set, start the review at power and cooling and work outward to the building, not the other way around.</li>
    <li>Trace the electrical path from utility to rack across the one-lines, site plan, architectural, and structural sheets, and confirm redundant paths are physically separate where the design says they are.</li>
    <li>Liquid cooling raises floor loading, so check structural design loads against the heaviest equipment configuration shown on the mechanical sheets.</li>
    <li>Most findings sit at handoffs: fire protection, controls, and specs against drawings, plus phasing between live and under-construction halls.</li>
    <li>Check that rooms, pads, and access paths were drawn for the equipment actually selected, not a placeholder.</li>
  </ul>
</div>

  <h2>Frequently Asked Questions</h2>

  <h3>How is a data center document review different from a standard commercial review?</h3>

  <p>A standard review checks that the disciplines agree with each other. A data center review does that and also checks capacity: whether the power and cooling paths are complete and consistent from utility to rack and back out to heat rejection. Because MEP makes up most of the set, the review follows systems end to end rather than discipline by discipline.</p>

  <h3>Does liquid cooling change what a document review checks?</h3>

  <p>Yes. Liquid cooling adds weight, piping, and leak provisions. A review checks that structural design loads cover the heaviest equipment configuration, that coolant piping routes clear the structure, and that drainage and leak detection show up on the architectural, plumbing, and controls sheets.</p>

  <h3>When should a data center set be reviewed?</h3>

  <p>Before the set is released for bid or equipment procurement, since data center equipment is often ordered early and corrections get more expensive once equipment is purchased. A second pass on addenda and revisions catches conflicts introduced by changes after the first review.</p>

  <h3>What are the most common coordination problems on a data center set?</h3>

  <p>Redundant power paths that share a route, equipment rooms and pads drawn smaller than the selected equipment, structural loads that don't match the cooling design, and sequences of operation that differ between the controls spec, the electrical sheets, and the mechanical sheets.</p>

  <h3>Do I need a review if the design team already coordinates in BIM?</h3>

  <p>BIM clash detection is useful for geometry, but it doesn't check capacity, redundancy, or whether a spec and a schedule agree. A document review covers those, and it works on the issued drawings and specs as a bidder or builder will read them. We cover the difference in <a class="inline-link" href="/blog/bim-clash-detection-what-it-catches-and-misses/">BIM clash detection: what it catches and misses</a>.</p>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "How is a data center document review different from a standard commercial review?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A standard review checks that the disciplines agree with each other. A data center review does that and also checks capacity: whether the power and cooling paths are complete and consistent from utility to rack and back out to heat rejection. Because MEP makes up most of the set, the review follows systems end to end rather than discipline by discipline."
      }
    },
    {
      "@type": "Question",
      "name": "Does liquid cooling change what a document review checks?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. Liquid cooling adds weight, piping, and leak provisions. A review checks that structural design loads cover the heaviest equipment configuration, that coolant piping routes clear the structure, and that drainage and leak detection show up on the architectural, plumbing, and controls sheets."
      }
    },
    {
      "@type": "Question",
      "name": "When should a data center set be reviewed?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Before the set is released for bid or equipment procurement, since data center equipment is often ordered early and corrections get more expensive once equipment is purchased. A second pass on addenda and revisions catches conflicts introduced by changes after the first review."
      }
    },
    {
      "@type": "Question",
      "name": "What are the most common coordination problems on a data center set?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Redundant power paths that share a route, equipment rooms and pads drawn smaller than the selected equipment, structural loads that don't match the cooling design, and sequences of operation that differ between the controls spec, the electrical sheets, and the mechanical sheets."
      }
    },
    {
      "@type": "Question",
      "name": "Do I need a review if the design team already coordinates in BIM?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "BIM clash detection is useful for geometry, but it doesn't check capacity, redundancy, or whether a spec and a schedule agree. A document review covers those, and it works on the issued drawings and specs as a bidder or builder will read them."
      }
    }
  ]
}
</script>

      <hr class="divider">
    </div>
  </article>

  <section class="max-w-[1400px] mx-auto px-5 sm:px-8 pb-16">
    <div class="max-w-[720px] mx-auto">
      <div class="bg-[#1A1A1A] border-2 border-[#1A1A1A] hard-shadow-orange p-7 sm:p-8">
        <p class="mono text-[11px] uppercase tracking-[0.15em] text-[#FFD700] font-bold mb-4">Pre-Bid Exposure Audit</p>
        <h3 class="display text-white text-[22px] sm:text-[26px] leading-[1.05] mb-3">CURIOUS WHAT'S SITTING IN YOUR OWN SET RIGHT NOW?</h3>
        <p class="text-white/70 text-[14.5px] leading-relaxed mb-6 max-w-[520px]">We review one bid or IFC set in 48 hours and hand back a documented exposure number — every conflict located by sheet, severity-tiered, with a dollar figure on each. If we don't surface at least $50,000 in exposure, it's free.</p>
        <div class="flex items-center gap-4 flex-wrap">
          <a href="https://cal.com/preemptglobal/30min" target="_blank" rel="noopener noreferrer" class="mono text-[12px] uppercase tracking-wide bg-[#FF5722] text-[#1A1A1A] font-bold px-6 py-3.5 border-2 border-[#1A1A1A] hard-shadow-sm whitespace-nowrap">Send A Set For Audit →</a>
          <span class="mono text-[12px] text-white/45">$1,375 per review, or $2,750/mo unlimited · 48 hrs · $50K-exposure-or-free</span>
        </div>
      </div>

      <div class="mt-8 border-2 border-[#1A1A1A] p-6 sm:p-7 flex gap-5 items-start hard-shadow-sm">
        <span class="inline-flex items-center justify-center w-14 h-14 bg-[#1A1A1A] text-white font-bold text-[16px] shrink-0 mono">JR</span>
        <div>
          <h4 class="display text-[18px] mb-1">ABOUT JOE ROSSI</h4>
          <p class="mono text-[11px] uppercase tracking-wide text-[#FF5722] font-bold mb-3">Founding Principal, Preempt Global</p>
          <p class="text-[14.5px] leading-relaxed text-[#1A1A1A]/70">Joe spent five-plus years producing construction documents and running construction administration on large commercial projects, including multiple $50M+ builds — drawing the sets, then fielding the RFIs and change orders that came from documents nobody checked closely enough before they issued. He now oversees every Preempt Global review personally.</p>
        </div>
      </div>

      <div class="mt-8 flex items-center gap-4 flex-wrap pt-6 border-t-2 border-[#1A1A1A]/10">
        <span class="mono text-[12px] uppercase tracking-widest text-[#1A1A1A]/50">Share this</span>
        <a href="mailto:?subject=Construction%20Document%20Review%20Services%20for%20Data%20Center%20Builds%3A%20What%20Changes%20When%20Power%20and%20Cooling%20Drive%20the%20Set&amp;body=https://preemptglobal.com/blog/construction-document-review-services-data-center-builds-power-cooling/" class="mono text-[12.5px] border-2 border-[#1A1A1A]/20 px-4 py-2 hover-underline">Email</a>
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https://preemptglobal.com/blog/construction-document-review-services-data-center-builds-power-cooling/" target="_blank" rel="noopener" class="mono text-[12.5px] border-2 border-[#1A1A1A]/20 px-4 py-2 hover-underline">LinkedIn</a>
        <button type="button" class="js-copy-link mono text-[12.5px] border-2 border-[#1A1A1A]/20 px-4 py-2 bg-transparent cursor-pointer hover-underline" data-url="https://preemptglobal.com/blog/construction-document-review-services-data-center-builds-power-cooling/">Copy link</button>
      </div>
    </div>
  </section>

    <section class="bg-white border-t-2 border-[#1A1A1A] blueprint-grid">
    <div class="max-w-[1400px] mx-auto px-5 sm:px-8 py-16">
      <p class="mono text-[12px] uppercase tracking-[0.15em] text-[#FF5722] font-bold mb-4">Keep Reading</p>
      <h2 class="display break-words text-[8vw] sm:text-[32px] leading-[1.05] mb-8 text-[#1A1A1A]">MORE FROM THE FIELD.</h2>
      <div class="grid grid-cols-1 sm:grid-cols-3 gap-5">
        <a href="/blog/average-change-order-percentage-higher-education-lab-buildings-vs-office/" class="block bg-white border-2 border-[#1A1A1A] p-5 hard-shadow-sm hover:-translate-y-0.5 transition-transform">
          <span class="mono text-[10.5px] uppercase tracking-widest text-[#FF5722] font-bold">Change Orders</span>
          <h4 class="display text-[16px] leading-snug mt-3 mb-3 text-[#1A1A1A]">Average Change Order Percentage by Project Type: Higher Education and Lab Buildings vs. Standard Office</h4>
          <span class="mono text-[11.5px] text-[#1A1A1A]/50">7 min read</span>
        </a>
        <a href="/blog/document-review-checklist-cleanroom-containment-lab-buildings/" class="block bg-white border-2 border-[#1A1A1A] p-5 hard-shadow-sm hover:-translate-y-0.5 transition-transform">
          <span class="mono text-[10.5px] uppercase tracking-widest text-[#FF5722] font-bold">Document Review</span>
          <h4 class="display text-[16px] leading-snug mt-3 mb-3 text-[#1A1A1A]">A Document Review Checklist for Cleanroom and Containment Lab Buildings: What Classification-Driven Detail Adds to Scope</h4>
          <span class="mono text-[11.5px] text-[#1A1A1A]/50">8 min read</span>
        </a>
        <a href="/blog/constructability-review-vs-peer-review-public-agency-procurement/" class="block bg-white border-2 border-[#1A1A1A] p-5 hard-shadow-sm hover:-translate-y-0.5 transition-transform">
          <span class="mono text-[10.5px] uppercase tracking-widest text-[#FF5722] font-bold">Public Agencies</span>
          <h4 class="display text-[16px] leading-snug mt-3 mb-3 text-[#1A1A1A]">Constructability Review vs. Peer Review on Public Agency Projects: Which One Satisfies Procurement Requirements</h4>
          <span class="mono text-[11.5px] text-[#1A1A1A]/50">6 min read</span>
        </a>
      </div>
    </div>
  </section>

  <footer class="bg-white">
    <div class="max-w-[1400px] mx-auto px-5 sm:px-8 py-6">
      <div class="grid grid-cols-2 sm:grid-cols-5 border-2 border-[#1A1A1A] mono text-[11px]">
        <div class="border-r border-[#1A1A1A] p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Drawn by</p>
          <p class="font-bold mt-1">Preempt Global</p>
        </div>
        <div class="border-r border-[#1A1A1A] p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Checked by</p>
          <p class="font-bold mt-1">Joe Rossi</p>
        </div>
        <div class="border-r border-[#1A1A1A] p-3 hidden sm:block">
          <p class="text-[#1A1A1A]/50 uppercase">Scale</p>
          <p class="font-bold mt-1">1 : 1</p>
        </div>
        <div class="border-r border-[#1A1A1A] p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Date</p>
          <p class="font-bold mt-1"><time datetime="2026-10-11">October 11, 2026</time></p>
        </div>
        <div class="p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Sheet</p>
          <p class="font-bold mt-1">BLOG</p>
        </div>
      </div>
      <div class="flex flex-col sm:flex-row justify-between items-start sm:items-center mt-6 gap-4">
        <a href="/" class="flex items-center gap-2"><img src="/assets/images/preempt_global_logo.png" width="20" height="20" alt="Preempt Global logo" class="object-contain"><span class="display text-sm">Preempt Global</span></a>
        <!-- FOOTER_LINKS:START --><nav class="mono text-[11px] uppercase tracking-wide flex gap-6 text-[#1A1A1A]/60"><a href="mailto:jrossi@preemptglobal.com" class="hover-underline">Contact</a><a href="/privacy-policy/" class="hover-underline">Privacy Policy</a><a href="/terms-and-conditions/" class="hover-underline">Terms &amp; Conditions</a><a href="/service-agreement/" class="hover-underline">Service Agreement</a></nav><!-- FOOTER_LINKS:END --><span class="mono text-[11px] text-[#1A1A1A]/40">© 2026 Preempt Global — All Rights Reserved</span>
      </div>
    </div>
  </footer>

  <script>
    (function () {
      var btn = document.getElementById('nav-toggle-btn');
      var menu = document.getElementById('mobile-nav');
      var iconBars = document.getElementById('icon-bars');
      var iconClose = document.getElementById('icon-close');
      if (!btn || !menu) return;

      function closeMenu() {
        menu.classList.add('hidden');
        iconBars.classList.remove('hidden');
        iconClose.classList.add('hidden');
        btn.setAttribute('aria-expanded', 'false');
      }

      function openMenu() {
        menu.classList.remove('hidden');
        iconBars.classList.add('hidden');
        iconClose.classList.remove('hidden');
        btn.setAttribute('aria-expanded', 'true');
      }

      btn.addEventListener('click', function () {
        if (menu.classList.contains('hidden')) {
          openMenu();
        } else {
          closeMenu();
        }
      });

      menu.querySelectorAll('a').forEach(function (link) {
        link.addEventListener('click', closeMenu);
      });

      var desktopQuery = window.matchMedia('(min-width: 1024px)');
      desktopQuery.addEventListener('change', function (e) {
        if (e.matches) closeMenu();
      });
    })();

    document.querySelectorAll('.js-copy-link').forEach(function(btn){
      btn.addEventListener('click', function(){
        navigator.clipboard.writeText(btn.getAttribute('data-url')).then(function(){
          var original = btn.textContent;
          btn.textContent = 'Copied!';
          setTimeout(function(){ btn.textContent = original; }, 1600);
        });
      });
    });
  </script>
</body>
</html>
