<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#1A1A1A">
<script src="/assets/tracking.js"></script>
<title>Construction Document Review Services for Life Sciences and Lab Buildings: What Cleanroom and Containment Sets Add to Scope — Preempt Global</title>
<meta name="description" content="How construction document review services scope differently for life sciences buildings — ISO 14644 cleanroom classification, USP 797/800 compounding rooms, and BSL containment pressure cascades a standard review doesn't check.">
<link rel="canonical" href="https://preemptglobal.com/blog/construction-document-review-services-life-sciences-cleanroom-containment/">
<link rel="icon" type="image/x-icon" href="/assets/favicons/favicon.ico">
<link rel="icon" type="image/png" sizes="16x16" href="/assets/favicons/favicon-16x16.png">
<link rel="icon" type="image/png" sizes="32x32" href="/assets/favicons/favicon-32x32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/assets/favicons/apple-touch-icon.png">
<link rel="icon" type="image/png" sizes="192x192" href="/assets/favicons/android-chrome-192x192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/assets/favicons/android-chrome-512x512.png">

<!-- Open Graph / Twitter -->
<meta property="og:type" content="article">
<meta property="og:title" content="Construction Document Review Services for Life Sciences and Lab Buildings: What Cleanroom and Containment Sets Add to Scope">
<meta property="og:description" content="How construction document review services scope differently for life sciences buildings — ISO 14644 cleanroom classification, USP 797/800 compounding rooms, and BSL containment pressure cascades a standard review doesn't check.">
<meta property="og:url" content="https://preemptglobal.com/blog/construction-document-review-services-life-sciences-cleanroom-containment/">
<meta property="og:image" content="https://preemptglobal.com/assets/images/preempt_global_logo.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Construction Document Review Services for Life Sciences and Lab Buildings: What Cleanroom and Containment Sets Add to Scope">
<meta name="twitter:description" content="How construction document review services scope differently for life sciences buildings — ISO 14644 cleanroom classification, USP 797/800 compounding rooms, and BSL containment pressure cascades a standard review doesn't check.">
<meta name="twitter:image" content="https://preemptglobal.com/assets/images/preempt_global_logo.png">

<script src="https://cdn.tailwindcss.com"></script>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo+Black&family=Inter:wght@400;500;600;700;800&family=IBM+Plex+Mono:wght@400;500;600;700&display=swap" rel="stylesheet">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Construction Document Review Services for Life Sciences and Lab Buildings: What Cleanroom and Containment Sets Add to Scope",
  "description": "How construction document review services scope differently for life sciences buildings \u2014 ISO 14644 cleanroom classification, USP 797/800 compounding rooms, and BSL containment pressure cascades a standard review doesn't check.",
  "datePublished": "2026-09-26",
  "dateModified": "2026-09-26",
  "image": "https://preemptglobal.com/assets/images/preempt_global_logo.png",
  "mainEntityOfPage": "https://preemptglobal.com/blog/construction-document-review-services-life-sciences-cleanroom-containment/",
  "author": {
    "@type": "Person",
    "name": "Joe Rossi"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Preempt Global"
  }
}
</script>

<style>
  * { box-sizing: border-box; }
  html { overflow-x: hidden; scroll-behavior: smooth; }
  body { margin: 0; font-family: "Inter", sans-serif; color: #1A1A1A; background: #FFFFFF; }

  :root {
    --orange: #FF5722;
    --orange-deep: #F4511E;
    --onyx: #1A1A1A;
    --white: #FFFFFF;
    --blueprint: #004B87;
    --caution: #FFD700;
  }

  .display { font-family: "Archivo Black", "Arial Black", sans-serif; letter-spacing: -0.02em; }
  .mono { font-family: "IBM Plex Mono", monospace; }

  .blueprint-grid {
    background-image: linear-gradient(rgba(0, 75, 135, 0.1) 1px, transparent 1px), linear-gradient(90deg, rgba(0, 75, 135, 0.1) 1px, transparent 1px);
    background-size: 28px 28px;
  }

  .hard-shadow-orange { box-shadow: 8px 8px 0 0 var(--orange); }
  .hard-shadow-sm { box-shadow: 5px 5px 0 0 var(--onyx); }

  .ruler-top {
    background-image: repeating-linear-gradient(90deg, rgba(255, 255, 255, 0.35) 0px, rgba(255, 255, 255, 0.35) 2px, transparent 2px, transparent 40px), repeating-linear-gradient(90deg, rgba(255, 255, 255, 0.15) 0px, rgba(255, 255, 255, 0.15) 2px, transparent 2px, transparent 8px);
    height: 14px;
  }

  .hover-underline:hover { text-decoration-line: underline; text-decoration-style: solid; text-decoration-color: var(--blueprint); text-decoration-thickness: 2px; text-underline-offset: 4px; }

  /* ===================== ARTICLE BODY (content generated by build.py) ===================== */
  .article-body { font-size: 17px; line-height: 1.75; color: rgba(26,26,26,.88); max-width: 720px; margin: 0 auto; }
  .article-body p { margin: 0 0 24px; }
  .article-body p.lede-p { font-size: 19px; line-height: 1.65; color: rgba(26,26,26,.65); }
  .article-body strong { color: var(--onyx); font-weight: 700; }
  .article-body h2 {
    font-family: "Archivo Black", "Arial Black", sans-serif; letter-spacing: -0.01em;
    font-weight: 400; font-size: clamp(24px, 3.4vw, 30px); line-height: 1.15; color: var(--onyx);
    margin: 48px 0 18px; padding-top: 4px; border-top: 2px solid var(--onyx); padding-top: 20px;
  }
  .article-body h2:first-child { margin-top: 0; }
  .article-body h3 {
    font-family: "Archivo Black", "Arial Black", sans-serif; letter-spacing: -0.01em;
    font-weight: 400; font-size: clamp(18px, 2.4vw, 21px); line-height: 1.3; color: var(--onyx);
    margin: 34px 0 12px;
  }
  .article-body ul, .article-body ol { margin: 0 0 24px; padding-left: 22px; }
  .article-body li { margin-bottom: 10px; line-height: 1.65; }
  .article-body a.inline-link { color: var(--orange-deep); text-decoration: underline; text-underline-offset: 2px; font-weight: 600; }
  .article-body a.inline-link:hover { color: var(--orange); }
  .article-body img { max-width: 100%; display: block; margin: 8px 0 26px; border: 2px solid var(--onyx); }

  .pull-quote {
    margin: 40px 0; padding: 24px 26px; border: 2px solid var(--onyx); border-left: 6px solid var(--orange);
    background: #FFFFFF; font-weight: 700; font-size: 19px; line-height: 1.5; color: var(--onyx);
  }

  .callout { margin: 34px 0; background: #FFFFFF; border: 2px solid var(--onyx); box-shadow: 5px 5px 0 0 var(--onyx); padding: 22px 24px; }
  .callout .cl-label {
    font-family: "IBM Plex Mono", monospace; font-size: 11px; letter-spacing: .1em; text-transform: uppercase;
    color: var(--orange-deep); font-weight: 700; margin-bottom: 10px;
  }
  .callout p { margin: 0; font-size: 15px; color: rgba(26,26,26,.75); line-height: 1.65; }
  .callout p:last-child { margin: 0; }

  .mini-report {
    background: #FFFFFF; border: 2px solid var(--onyx); box-shadow: 5px 5px 0 0 var(--onyx);
    padding: 0; margin: 34px 0; overflow: hidden;
  }
  .mini-report .rh {
    display: flex; justify-content: space-between; align-items: baseline; gap: 12px;
    background: var(--onyx); color: #fff; padding: 12px 18px;
  }
  .mini-report .rh .title { font-family: "IBM Plex Mono", monospace; font-weight: 700; font-size: 11.5px; letter-spacing: .08em; text-transform: uppercase; }
  .mini-report .rh .meta { font-family: "IBM Plex Mono", monospace; font-size: 10.5px; color: rgba(255,255,255,.55); }
  .mini-row {
    font-family: "IBM Plex Mono", monospace; font-size: 12.5px; display: flex; justify-content: space-between;
    padding: 11px 18px; border-top: 1px solid rgba(26,26,26,.12); gap: 12px;
  }
  .mini-row .k { color: rgba(26,26,26,.55); }
  .mini-row .v { font-weight: 600; text-align: right; }
  .mini-row .v.hot { color: var(--orange-deep); font-weight: 700; }

  hr.divider { border: none; border-top: 2px solid var(--onyx); margin: 48px 0; }

  /* ===================== FEATURE IMAGE (hand-authored SVG snippets) ===================== */
  .feature-art { max-width: 900px; margin: 32px auto 0; padding: 0 20px; }
  @media (min-width: 640px) { .feature-art { padding: 0 32px; } }
  .feature-art .frame { background: var(--onyx); border: 2px solid var(--onyx); position: relative; min-height: 220px; overflow: hidden; }
  .feature-art svg { position: absolute; inset: 0; width: 100%; height: 100%; }
  .feature-cap { margin-top: 10px; font-family: "IBM Plex Mono", monospace; font-size: 12px; color: rgba(26,26,26,.5); }

  .takeaways { margin: 44px 0; background: var(--onyx); padding: 30px 32px; color: #fff; border-top: 4px solid var(--orange); }
  .takeaways h3 {
    color: #fff; margin: 0 0 18px; font-size: 15px; font-family: "IBM Plex Mono", monospace;
    letter-spacing: .08em; text-transform: uppercase; font-weight: 700;
  }
  .takeaways ul { margin: 0; padding: 0; list-style: none; }
  .takeaways li {
    font-size: 14.5px; line-height: 1.6; padding: 10px 0 10px 28px; position: relative;
    border-top: 1px solid rgba(255,255,255,.15); color: rgba(255,255,255,.85);
  }
  .takeaways li:first-child { border-top: none; }
  .takeaways li::before { content: "✓"; position: absolute; left: 0; top: 10px; color: var(--orange); font-weight: 700; }

  @media (max-width: 640px) {
    .article-body { font-size: 16px; }
    .callout, .pull-quote, .mini-report, .takeaways { margin: 28px 0; }
  }
</style>
</head>

<body>
  <div class="bg-[#1A1A1A] text-white mono text-[11px] tracking-widest px-4 py-1.5 flex justify-between items-center border-b-2 border-[#FF5722]"><span>FIELD NOTES: Document Review</span><span class="hidden sm:inline">SCALE: 1:1 · STATUS: <span class="text-[#FFD700]">LIVE</span></span></div>
  <header class="border-b-2 border-[#1A1A1A] sticky top-0 bg-white z-40">
    <div class="max-w-[1400px] mx-auto flex items-center justify-between px-5 sm:px-8 py-4">
      <a href="/" class="flex items-center gap-2"><img src="/assets/images/preempt_global_logo.png" width="26" height="26" alt="Preempt Global logo" class="object-contain"><span class="display text-base whitespace-nowrap sm:text-xl">Preempt Global</span></a>
      <!-- NAV_DESKTOP:START --><nav class="hidden lg:flex items-center gap-8 mono text-[13px] tracking-wide uppercase"><a href="/#friction" class="hover-underline">What We Do</a><a href="/#process" class="hover-underline">How It Works</a><a href="/#about" class="hover-underline">About</a><a href="/pricing/" class="hover-underline">Pricing</a><div class="relative group"><button type="button" class="hover-underline flex items-center gap-1 uppercase">Comparisons<svg width="9" height="6" viewBox="0 0 9 6" fill="none" class="mt-0.5"><path d="M1 1L4.5 5L8 1" stroke="#1A1A1A" stroke-width="1.5"></path></svg></button><div class="invisible opacity-0 group-hover:visible group-hover:opacity-100 group-focus-within:visible group-focus-within:opacity-100 transition-opacity duration-150 absolute left-0 top-full pt-3 z-50"><div class="w-60 bg-white border-2 border-[#1A1A1A] hard-shadow-sm normal-case tracking-normal overflow-hidden"><a href="/vs-redicheck/" class="block px-4 py-3 border-b border-[#1A1A1A]/10 text-[13px] hover:bg-[#FF5722]/10">vs. RediCheck</a><a href="/vs-lighttable-ai/" class="block px-4 py-3 border-b border-[#1A1A1A]/10 text-[13px] hover:bg-[#FF5722]/10">vs. LightTable AI</a><a href="/vs-checkset/" class="block px-4 py-3 border-b border-[#1A1A1A]/10 text-[13px] hover:bg-[#FF5722]/10">vs. CHECKSET</a><a href="/vs-bim-clash/" class="block px-4 py-3 text-[13px] hover:bg-[#FF5722]/10">vs. BIM Clash Detection</a></div></div></div><a href="/#faq" class="hover-underline">FAQ</a><a href="/blog" class="hover-underline text-[#FF5722]">Blog</a></nav><!-- NAV_DESKTOP:END -->
      <div class="flex items-center gap-2 sm:gap-3">
        <a href="https://cal.com/preemptglobal/30min" target="_blank" rel="noopener noreferrer" class="mono text-[11px] sm:text-[12px] uppercase tracking-wide bg-[#FF5722] text-[#1A1A1A] font-bold px-3.5 sm:px-4 py-2.5 border-2 border-[#1A1A1A] hard-shadow-sm whitespace-nowrap"><span class="hidden sm:inline">BOOK YOUR MEETING</span><span class="sm:hidden">BOOK NOW</span></a>
        <button id="nav-toggle-btn" type="button" aria-controls="mobile-nav" aria-expanded="false" aria-label="Toggle navigation menu" class="lg:hidden inline-flex items-center justify-center w-10 h-10 shrink-0 border-2 border-[#1A1A1A]">
          <svg id="icon-bars" width="18" height="14" viewBox="0 0 18 14" fill="none"><path d="M0 1H18" stroke="#1A1A1A" stroke-width="2"></path><path d="M0 7H18" stroke="#1A1A1A" stroke-width="2"></path><path d="M0 13H18" stroke="#1A1A1A" stroke-width="2"></path></svg>
          <svg id="icon-close" class="hidden" width="16" height="16" viewBox="0 0 16 16" fill="none"><path d="M1 1L15 15" stroke="#1A1A1A" stroke-width="2"></path><path d="M15 1L1 15" stroke="#1A1A1A" stroke-width="2"></path></svg>
        </button>
      </div>
    </div>
    <!-- NAV_MOBILE:START --><nav id="mobile-nav" class="hidden lg:hidden bg-white border-t-2 border-[#1A1A1A]">
  <div class="max-w-[1400px] mx-auto flex flex-col mono text-[13px] tracking-wide uppercase px-5 sm:px-8">
    <a href="/#friction" class="py-3.5 border-b border-[#1A1A1A]/10">What We Do</a>
    <a href="/#process" class="py-3.5 border-b border-[#1A1A1A]/10">How It Works</a>
    <a href="/#about" class="py-3.5 border-b border-[#1A1A1A]/10">About</a>
    <a href="/pricing/" class="py-3.5 border-b border-[#1A1A1A]/10">Pricing</a><div class="border-b border-[#1A1A1A]/10 py-1.5"><p class="mono text-[10px] uppercase tracking-widest text-[#1A1A1A]/40 pt-2 pb-1">Comparisons</p><a href="/vs-redicheck/" class="block py-2 pl-3 normal-case tracking-normal text-[13px]">vs. RediCheck</a><a href="/vs-lighttable-ai/" class="block py-2 pl-3 normal-case tracking-normal text-[13px]">vs. LightTable AI</a><a href="/vs-checkset/" class="block py-2 pl-3 normal-case tracking-normal text-[13px]">vs. CHECKSET</a><a href="/vs-bim-clash/" class="block py-2 pb-2.5 pl-3 normal-case tracking-normal text-[13px]">vs. BIM Clash Detection</a></div>
    <a href="/#faq" class="py-3.5 border-b border-[#1A1A1A]/10">FAQ</a><a href="/blog" class="py-3.5 text-[#FF5722]">Blog</a>
  </div>
</nav><!-- NAV_MOBILE:END -->
  </header>

  <div class="max-w-[1400px] mx-auto px-5 sm:px-8">
    <p class="mono text-[12px] text-[#1A1A1A]/50 pt-6 flex gap-2 flex-wrap"><a href="/" class="hover-underline">Home</a><span>／</span><a href="/blog" class="hover-underline">Blog</a><span>／</span><span class="text-[#1A1A1A]/70">Document Review</span></p>
  </div>

  <!-- ============ ARTICLE HEADER ============ -->
  <section class="max-w-[1400px] mx-auto px-5 sm:px-8 pt-6 pb-2">
    <div class="max-w-[720px] mx-auto">
      <div class="flex flex-wrap gap-2 mb-6">
        <span class="mono text-[11px] uppercase tracking-widest text-[#1A1A1A]/70 border-2 border-[#1A1A1A]/15 px-3 py-1">Document Review</span>
        <span class="mono text-[11px] uppercase tracking-widest text-[#1A1A1A]/70 border-2 border-[#1A1A1A]/15 px-3 py-1">Life Sciences</span>
        <span class="mono text-[11px] uppercase tracking-widest text-[#1A1A1A]/70 border-2 border-[#1A1A1A]/15 px-3 py-1">Coordination</span>
      </div>

      <h1 class="display leading-[1.02] break-words text-[8vw] sm:text-[40px] lg:text-[44px] text-[#1A1A1A]">Construction Document Review Services for Life Sciences and Lab Buildings: What Cleanroom and Containment Sets Add to Scope</h1>

      <p class="mt-6 text-[18px] sm:text-[19px] leading-relaxed text-[#1A1A1A]/65 max-w-[640px]">A cleanroom or containment lab doesn't just add equipment to a building — it adds a performance requirement the drawings have to prove on paper before anyone pours concrete. A document review scoped for a standard commercial set will miss where that proof breaks down.</p>

      <div class="mt-8 flex items-center gap-4 border-t-2 border-b-2 border-[#1A1A1A] py-4 flex-wrap">
        <span class="inline-flex items-center justify-center w-11 h-11 bg-[#1A1A1A] text-white font-bold text-[13px] shrink-0 mono">JR</span>
        <div>
          <div class="font-bold text-[14.5px]">Joe Rossi</div>
          <div class="mono text-[12px] text-[#1A1A1A]/50 uppercase tracking-wide">Founding Principal</div>
        </div>
        <div class="mono text-[12.5px] text-[#1A1A1A]/50 sm:ml-auto flex gap-3 flex-wrap items-center">
          <time datetime="2026-09-26">September 26, 2026</time><span class="text-[#1A1A1A]/25">·</span><span>11 min read</span>
        </div>
      </div>
    </div>
  </section>

  

  <!-- ============ ARTICLE BODY ============ -->
  <article class="max-w-[1400px] mx-auto px-5 sm:px-8 pt-10 pb-4">
    <div class="article-body">

  <p class="lede-p">A standard commercial building's construction document review checks whether the disciplines agree with each other — does the structural grid match the architectural plan, do the MEP risers land where the shafts are sized for them, does the spec section match what's drawn. A life sciences building with cleanroom or containment space needs all of that, plus something a standard review doesn't have to check at all: whether the drawings actually deliver a stated, numeric performance requirement — an ISO particle class, a pressure differential in pascals, a room that stays negative even when a fan fails. Construction document review services for this building type aren't a bigger version of a standard review. They're a standard review plus a second, harder question: does this set prove the room will perform the way its classification says it has to, not just that the walls and ducts are drawn consistently.</p>

  <h2>Why Cleanroom and Containment Space Changes the Review's Job</h2>

  <p>A typical document review confirms internal consistency — sheet A agrees with sheet M, the spec doesn't contradict the drawing, the shaft has room for what's routed through it. That's necessary but not sufficient once a room carries an ISO cleanliness class or a biosafety containment level, because those classifications are performance requirements, not descriptions. A room labeled "ISO 7" or "BSL-3" on the life-safety plan is making a claim about air changes, pressure differential, and filtration that has to be traceable through the mechanical design, not just typed onto a room-finish schedule. A <a class="inline-link" href="/blog/document-review-checklist-higher-education-lab-classroom-hybrid/">construction document review checklist for higher education lab and classroom buildings</a> already has to check occupancy classification and fume hood exhaust; a life sciences cleanroom or containment set raises the bar again, because the room's classification is a number the mechanical system either hits or doesn't — and a document review is one of the few places that gets checked before the room exists to test.</p>

  <h2>Cleanroom Classification: What ISO 14644-1 Actually Requires the Drawings to Show</h2>

  <p>ISO 14644-1 sets nine cleanroom classes, from ISO Class 1 (the cleanest) down to ISO Class 9, based on the maximum particle count allowed per cubic meter of air at specified particle sizes. Pharmaceutical and life sciences buildings typically operate in ISO Classes 5, 7, and 8, which map to the Grade A–D cleanroom grades defined in EU GMP Annex 1. None of those classes are achieved by a room's shape or finish — they're achieved by HEPA filtration, air change rate, and a pressure cascade between rooms of different cleanliness, and all three of those are things a document review can and should verify are actually drawn, not just labeled.</p>

<div class="callout">
  <div class="cl-label">Worth knowing</div>
  <p>ISPE guidance calls for a minimum 10-pascal pressure differential between cleanroom grades and at least 5 pascals between two rooms of the same classification, cleaner space staged at higher pressure than less-clean space around it. A document review should confirm that cascade is shown room-by-room on the mechanical drawings — not assumed from the room-finish schedule's ISO label.</p>
</div>

  <p>A set that assigns an ISO class on the architectural room schedule but doesn't show the air change rate, HEPA filter placement, and pressure differential needed to hit that class on the mechanical sheets is making a claim the drawings haven't backed up. That gap is exactly what a document review exists to catch before it becomes a commissioning failure — discovered with the room built, finished, and the air balance not matching the number on the door.</p>

  <h2>USP 797 and USP 800: Two Compounding Rooms With Opposite Pressure Requirements</h2>

  <p>Life sciences buildings that include pharmacy compounding space add a coordination risk that's easy to get backward. USP 797 governs sterile, non-hazardous compounding: the buffer room around the compounding hood has to run positive pressure — at least 0.02 inches of water column — with a minimum of 30 air changes per hour and HEPA-filtered supply, keeping outside contamination from migrating in. USP 800 governs hazardous drug compounding, and the requirement inverts: the room has to run negative pressure — 0.01 to 0.03 inches of water column — externally vented, at a minimum of 12 air changes per hour, so contamination is contained and removed rather than kept out. One protects the product from the room; the other protects the room and the people in it from the product.</p>

<div class="mini-report">
  <div class="rh"><span class="title">USP 797 VS. USP 800 — PRESSURE AND VENTILATION</span><span class="meta">what the mechanical drawings have to show for each room type</span></div>
  <div class="mini-row"><span class="k">Room pressure</span><span class="v">Positive (USP 797) vs. negative (USP 800)</span></div>
  <div class="mini-row"><span class="k">Minimum air changes/hour</span><span class="v">30 ACH (797 buffer room) vs. 12 ACH (800)</span></div>
  <div class="mini-row"><span class="k">Exhaust</span><span class="v hot">Recirculated HEPA-filtered supply (797) vs. externally vented (800)</span></div>
  <div class="mini-row"><span class="k">Design intent</span><span class="v">Product protection vs. hazard containment</span></div>
</div>

  <p>Because both room types often sit in the same pharmacy suite, a document review has to confirm which pressure regime applies to which room on the actual mechanical drawings — not just on the pharmacy layout — and that the ductwork serving a USP 800 negative-pressure room isn't sharing a return path with a USP 797 positive-pressure buffer room next door. A mechanical set that reverses which room is positive and which is negative, or routes both off a shared air handler without independent control, is a finding that belongs on a findings report before the ductwork is fabricated, not after.</p>

  <h2>Biocontainment: Where a Pressure Cascade Has to Survive a Fan Failure</h2>

  <p>Biosafety level containment labs — BSL-2 and BSL-3 space in particular — push the same pressure-cascade logic further, because the requirement isn't just a steady-state number, it's a requirement that the direction of airflow can't reverse even when equipment fails. The CDC/NIH Biosafety in Microbiological and Biomedical Laboratories manual (BMBL, 6th edition) requires BSL-3 space to run a minimum of 6 air changes per hour with directional airflow, moving from clean, non-laboratory areas into the lab — and requires the air handling system to be designed so that under failure conditions, airflow does not reverse. The NIH Design Requirements Manual takes that further and calls for N+1 redundancy on the critical components that maintain the cascade: air handlers, exhaust fans, and HEPA filters, so a single equipment failure doesn't turn a negative-pressure lab positive.</p>

  <p>That redundancy requirement is a document review question, not a commissioning question, because it has to be visible in the mechanical design before a single fan is installed: are the exhaust fans shown as a redundant N+1 pair or a single unit, is there a control sequence that shuts down supply air if exhaust fails rather than letting the room go positive, and does the airlock or anteroom between the corridor and the lab have an interlock that keeps both doors from opening at once. A review that only confirms the BSL classification is labeled correctly on the life-safety plan, without checking whether the mechanical system was actually designed to hold that classification through a failure scenario, has answered the easy half of the question.</p>

  <h2>What a Life Sciences Document Review Adds to a Standard Scope</h2>

  <p>The disciplines being checked don't change for a life sciences building — it's still drawings against specs, mechanical against structural, one sheet against another. What changes is the number of performance claims embedded in those drawings that have to be traced to a specific system, not taken on the labeled classification alone. A <a class="inline-link" href="/blog/mep-structural-interface-points-fail-most-often/">checklist covering MEP and structural interface points</a> already treats shaft routing and utility coordination as places where a set fails quietly; a cleanroom or containment set adds pressure cascades, redundant exhaust, and airlock interlocks to that same list of places a document review has to trace room by room rather than trust the schedule.</p>

<div class="takeaways">
  <h3>Key takeaways</h3>
  <ul>
    <li>An ISO cleanroom class or BSL containment level on the room schedule is a performance claim — confirm the mechanical drawings show the air change rate, filtration, and pressure cascade actually needed to hit it, not just the label.</li>
    <li>USP 797 (sterile, non-hazardous) compounding rooms run positive pressure; USP 800 (hazardous drug) rooms run negative and externally vented — verify which regime applies to which room on the mechanical set, especially where both sit in the same suite.</li>
    <li>BSL-3 containment requires directional airflow that can't reverse under failure — check for N+1 redundant exhaust fans and a control sequence that shuts down supply if exhaust fails, not just a correctly labeled life-safety plan.</li>
    <li>Airlocks and anterooms between corridor and containment space need a door interlock preventing both from opening simultaneously — confirm it's shown in the control sequence, not assumed from the floor plan.</li>
    <li>A pressure cascade shared across rooms with different classifications (or opposite pressure requirements) on one air handler without independent control is a coordination finding, not a design preference.</li>
  </ul>
</div>

  <h2>Frequently Asked Questions</h2>

  <h3>What is ISO 14644-1 and why does it matter for a document review?</h3>

  <p>ISO 14644-1 defines nine cleanroom classes, from ISO Class 1 to ISO Class 9, based on maximum allowable particle counts in the air. Life sciences buildings typically use Classes 5, 7, and 8. A document review should confirm the mechanical drawings show the air change rate, HEPA filtration, and pressure cascade needed to actually achieve the ISO class assigned on the room schedule, not just that the room is labeled with that class.</p>

  <h3>What's the difference between USP 797 and USP 800 compounding rooms?</h3>

  <p>USP 797 governs sterile, non-hazardous compounding and requires positive pressure with HEPA-filtered supply air to keep contamination out and protect the product. USP 800 governs hazardous drug compounding and requires negative pressure with external venting to contain and remove contamination and protect the people in the room. The two requirements are opposites, which makes a mechanical set that mixes them up on adjacent rooms in the same suite a common coordination failure.</p>

  <h3>Does a document review check whether a BSL-3 lab's HVAC system is redundant?</h3>

  <p>It should. The NIH Design Requirements Manual calls for N+1 redundancy on critical components — air handlers, exhaust fans, and HEPA filters — in BSL-3 and higher containment space, so a single equipment failure doesn't reverse the room's negative pressure. A document review should confirm the mechanical drawings show that redundancy and the control sequence that keeps airflow directional even if one exhaust fan fails, not just the BSL classification on the life-safety plan.</p>

  <h3>Why can't a life sciences building rely on the room schedule alone to confirm cleanroom or containment compliance?</h3>

  <p>Because the room schedule states a classification without proving the mechanical system was designed to deliver it. The air change rate, filtration, and pressure differential that actually produce an ISO class or BSL containment level live on the mechanical drawings and control sequences, not the architectural room-finish schedule — and those are the sheets a document review has to trace the claim through.</p>

  <h3>Do airlocks between containment space and the corridor need anything shown beyond the floor plan?</h3>

  <p>Yes. BMBL guidance calls for controlled, directional airflow and interlocked doors between an airlock or anteroom and the containment space it protects, so both doors can't open at the same time and break the pressure cascade. A document review should confirm that interlock appears in the control sequence, not just as two doors drawn on the floor plan.</p>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is ISO 14644-1 and why does it matter for a document review?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "ISO 14644-1 defines nine cleanroom classes, from ISO Class 1 to ISO Class 9, based on maximum allowable particle counts in the air. Life sciences buildings typically use Classes 5, 7, and 8. A document review should confirm the mechanical drawings show the air change rate, HEPA filtration, and pressure cascade needed to actually achieve the ISO class assigned on the room schedule, not just that the room is labeled with that class."
      }
    },
    {
      "@type": "Question",
      "name": "What's the difference between USP 797 and USP 800 compounding rooms?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "USP 797 governs sterile, non-hazardous compounding and requires positive pressure with HEPA-filtered supply air to keep contamination out and protect the product. USP 800 governs hazardous drug compounding and requires negative pressure with external venting to contain and remove contamination and protect the people in the room. The two requirements are opposites, which makes a mechanical set that mixes them up on adjacent rooms in the same suite a common coordination failure."
      }
    },
    {
      "@type": "Question",
      "name": "Does a document review check whether a BSL-3 lab's HVAC system is redundant?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It should. The NIH Design Requirements Manual calls for N+1 redundancy on critical components, including air handlers, exhaust fans, and HEPA filters, in BSL-3 and higher containment space, so a single equipment failure doesn't reverse the room's negative pressure. A document review should confirm the mechanical drawings show that redundancy and the control sequence that keeps airflow directional even if one exhaust fan fails, not just the BSL classification on the life-safety plan."
      }
    },
    {
      "@type": "Question",
      "name": "Why can't a life sciences building rely on the room schedule alone to confirm cleanroom or containment compliance?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Because the room schedule states a classification without proving the mechanical system was designed to deliver it. The air change rate, filtration, and pressure differential that actually produce an ISO class or BSL containment level live on the mechanical drawings and control sequences, not the architectural room-finish schedule, and those are the sheets a document review has to trace the claim through."
      }
    },
    {
      "@type": "Question",
      "name": "Do airlocks between containment space and the corridor need anything shown beyond the floor plan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. BMBL guidance calls for controlled, directional airflow and interlocked doors between an airlock or anteroom and the containment space it protects, so both doors can't open at the same time and break the pressure cascade. A document review should confirm that interlock appears in the control sequence, not just as two doors drawn on the floor plan."
      }
    }
  ]
}
</script>

      <hr class="divider">
    </div>
  </article>

  <section class="max-w-[1400px] mx-auto px-5 sm:px-8 pb-16">
    <div class="max-w-[720px] mx-auto">
      <div class="bg-[#1A1A1A] border-2 border-[#1A1A1A] hard-shadow-orange p-7 sm:p-8">
        <p class="mono text-[11px] uppercase tracking-[0.15em] text-[#FFD700] font-bold mb-4">Pre-Bid Exposure Audit</p>
        <h3 class="display text-white text-[22px] sm:text-[26px] leading-[1.05] mb-3">CURIOUS WHAT'S SITTING IN YOUR OWN SET RIGHT NOW?</h3>
        <p class="text-white/70 text-[14.5px] leading-relaxed mb-6 max-w-[520px]">We review one bid or IFC set in 48 hours and hand back a documented exposure number — every conflict located by sheet, severity-tiered, with a dollar figure on each. If we don't surface at least $50,000 in exposure, it's free.</p>
        <div class="flex items-center gap-4 flex-wrap">
          <a href="https://cal.com/preemptglobal/30min" target="_blank" rel="noopener noreferrer" class="mono text-[12px] uppercase tracking-wide bg-[#FF5722] text-[#1A1A1A] font-bold px-6 py-3.5 border-2 border-[#1A1A1A] hard-shadow-sm whitespace-nowrap">Send A Set For Audit →</a>
          <span class="mono text-[12px] text-white/45">$1,375 per review, or $2,750/mo unlimited · 48 hrs · $50K-exposure-or-free</span>
        </div>
      </div>

      <div class="mt-8 border-2 border-[#1A1A1A] p-6 sm:p-7 flex gap-5 items-start hard-shadow-sm">
        <span class="inline-flex items-center justify-center w-14 h-14 bg-[#1A1A1A] text-white font-bold text-[16px] shrink-0 mono">JR</span>
        <div>
          <h4 class="display text-[18px] mb-1">ABOUT JOE ROSSI</h4>
          <p class="mono text-[11px] uppercase tracking-wide text-[#FF5722] font-bold mb-3">Founding Principal, Preempt Global</p>
          <p class="text-[14.5px] leading-relaxed text-[#1A1A1A]/70">Joe spent five-plus years producing construction documents and running construction administration on large commercial projects, including multiple $50M+ builds — drawing the sets, then fielding the RFIs and change orders that came from documents nobody checked closely enough before they issued. He now oversees every Preempt Global review personally.</p>
        </div>
      </div>

      <div class="mt-8 flex items-center gap-4 flex-wrap pt-6 border-t-2 border-[#1A1A1A]/10">
        <span class="mono text-[12px] uppercase tracking-widest text-[#1A1A1A]/50">Share this</span>
        <a href="mailto:?subject=Construction%20Document%20Review%20Services%20for%20Life%20Sciences%20and%20Lab%20Buildings%3A%20What%20Cleanroom%20and%20Containment%20Sets%20Add%20to%20Scope&amp;body=https://preemptglobal.com/blog/construction-document-review-services-life-sciences-cleanroom-containment/" class="mono text-[12.5px] border-2 border-[#1A1A1A]/20 px-4 py-2 hover-underline">Email</a>
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https://preemptglobal.com/blog/construction-document-review-services-life-sciences-cleanroom-containment/" target="_blank" rel="noopener" class="mono text-[12.5px] border-2 border-[#1A1A1A]/20 px-4 py-2 hover-underline">LinkedIn</a>
        <button type="button" class="js-copy-link mono text-[12.5px] border-2 border-[#1A1A1A]/20 px-4 py-2 bg-transparent cursor-pointer hover-underline" data-url="https://preemptglobal.com/blog/construction-document-review-services-life-sciences-cleanroom-containment/">Copy link</button>
      </div>
    </div>
  </section>

    <section class="bg-white border-t-2 border-[#1A1A1A] blueprint-grid">
    <div class="max-w-[1400px] mx-auto px-5 sm:px-8 py-16">
      <p class="mono text-[12px] uppercase tracking-[0.15em] text-[#FF5722] font-bold mb-4">Keep Reading</p>
      <h2 class="display break-words text-[8vw] sm:text-[32px] leading-[1.05] mb-8 text-[#1A1A1A]">MORE FROM THE FIELD.</h2>
      <div class="grid grid-cols-1 sm:grid-cols-3 gap-5">
        <a href="/blog/how-to-reduce-change-orders-multifamily-unit-repetition-coordination-errors/" class="block bg-white border-2 border-[#1A1A1A] p-5 hard-shadow-sm hover:-translate-y-0.5 transition-transform">
          <span class="mono text-[10.5px] uppercase tracking-widest text-[#FF5722] font-bold">Change Orders</span>
          <h4 class="display text-[16px] leading-snug mt-3 mb-3 text-[#1A1A1A]">How to Reduce Change Orders on Multifamily Projects: Where Unit Repetition Hides Coordination Errors</h4>
          <span class="mono text-[11.5px] text-[#1A1A1A]/50">7 min read</span>
        </a>
        <a href="/blog/third-party-plan-review-healthcare-state-health-department-overlap/" class="block bg-white border-2 border-[#1A1A1A] p-5 hard-shadow-sm hover:-translate-y-0.5 transition-transform">
          <span class="mono text-[10.5px] uppercase tracking-widest text-[#FF5722] font-bold">Document Review</span>
          <h4 class="display text-[16px] leading-snug mt-3 mb-3 text-[#1A1A1A]">Third-Party Plan Review for Healthcare Projects: Where It Overlaps With State Health Department Plan Review</h4>
          <span class="mono text-[11.5px] text-[#1A1A1A]/50">7 min read</span>
        </a>
        <a href="/blog/construction-document-review-services-data-center-builds-power-cooling/" class="block bg-white border-2 border-[#1A1A1A] p-5 hard-shadow-sm hover:-translate-y-0.5 transition-transform">
          <span class="mono text-[10.5px] uppercase tracking-widest text-[#FF5722] font-bold">Data Centers</span>
          <h4 class="display text-[16px] leading-snug mt-3 mb-3 text-[#1A1A1A]">Construction Document Review Services for Data Center Builds: What Changes When Power and Cooling Drive the Set</h4>
          <span class="mono text-[11.5px] text-[#1A1A1A]/50">10 min read</span>
        </a>
      </div>
    </div>
  </section>

  <footer class="bg-white">
    <div class="max-w-[1400px] mx-auto px-5 sm:px-8 py-6">
      <div class="grid grid-cols-2 sm:grid-cols-5 border-2 border-[#1A1A1A] mono text-[11px]">
        <div class="border-r border-[#1A1A1A] p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Drawn by</p>
          <p class="font-bold mt-1">Preempt Global</p>
        </div>
        <div class="border-r border-[#1A1A1A] p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Checked by</p>
          <p class="font-bold mt-1">Joe Rossi</p>
        </div>
        <div class="border-r border-[#1A1A1A] p-3 hidden sm:block">
          <p class="text-[#1A1A1A]/50 uppercase">Scale</p>
          <p class="font-bold mt-1">1 : 1</p>
        </div>
        <div class="border-r border-[#1A1A1A] p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Date</p>
          <p class="font-bold mt-1"><time datetime="2026-09-26">September 26, 2026</time></p>
        </div>
        <div class="p-3">
          <p class="text-[#1A1A1A]/50 uppercase">Sheet</p>
          <p class="font-bold mt-1">BLOG</p>
        </div>
      </div>
      <div class="flex flex-col sm:flex-row justify-between items-start sm:items-center mt-6 gap-4">
        <a href="/" class="flex items-center gap-2"><img src="/assets/images/preempt_global_logo.png" width="20" height="20" alt="Preempt Global logo" class="object-contain"><span class="display text-sm">Preempt Global</span></a>
        <!-- FOOTER_LINKS:START --><nav class="mono text-[11px] uppercase tracking-wide flex gap-6 text-[#1A1A1A]/60"><a href="mailto:jrossi@preemptglobal.com" class="hover-underline">Contact</a><a href="/privacy-policy/" class="hover-underline">Privacy Policy</a><a href="/terms-and-conditions/" class="hover-underline">Terms &amp; Conditions</a><a href="/service-agreement/" class="hover-underline">Service Agreement</a></nav><!-- FOOTER_LINKS:END --><span class="mono text-[11px] text-[#1A1A1A]/40">© 2026 Preempt Global — All Rights Reserved</span>
      </div>
    </div>
  </footer>

  <script>
    (function () {
      var btn = document.getElementById('nav-toggle-btn');
      var menu = document.getElementById('mobile-nav');
      var iconBars = document.getElementById('icon-bars');
      var iconClose = document.getElementById('icon-close');
      if (!btn || !menu) return;

      function closeMenu() {
        menu.classList.add('hidden');
        iconBars.classList.remove('hidden');
        iconClose.classList.add('hidden');
        btn.setAttribute('aria-expanded', 'false');
      }

      function openMenu() {
        menu.classList.remove('hidden');
        iconBars.classList.add('hidden');
        iconClose.classList.remove('hidden');
        btn.setAttribute('aria-expanded', 'true');
      }

      btn.addEventListener('click', function () {
        if (menu.classList.contains('hidden')) {
          openMenu();
        } else {
          closeMenu();
        }
      });

      menu.querySelectorAll('a').forEach(function (link) {
        link.addEventListener('click', closeMenu);
      });

      var desktopQuery = window.matchMedia('(min-width: 1024px)');
      desktopQuery.addEventListener('change', function (e) {
        if (e.matches) closeMenu();
      });
    })();

    document.querySelectorAll('.js-copy-link').forEach(function(btn){
      btn.addEventListener('click', function(){
        navigator.clipboard.writeText(btn.getAttribute('data-url')).then(function(){
          var original = btn.textContent;
          btn.textContent = 'Copied!';
          setTimeout(function(){ btn.textContent = original; }, 1600);
        });
      });
    });
  </script>
</body>
</html>
